webid,register_naam,soort,bit_of_waarde,bitnummer,bitmasker,betekenis,betekenis_de,wtype
1,OPERATING MODE,enum,1,,,STANDBY MODE,BEREITSCHAFTSBETRIEB,8
1,OPERATING MODE,enum,2,,,PROGRAMMED OPERATION,PROGRAMMBETRIEB,8
1,OPERATING MODE,enum,3,,,COMFORT MODE,KOMFORTBETRIEB,8
1,OPERATING MODE,enum,4,,,ECO MODE,ECO-BETRIEB,8
1,OPERATING MODE,enum,5,,,DHW MODE,WARMWASSERBETRIEB,8
1,OPERATING MODE,enum,0,,,EMERGENCY OPERATION,NOTBETRIEB,8
83,COOLING MODE,enum,0,,,PASSIVE COOLING,PASSIVKUEHLUNG,6
83,COOLING MODE,enum,1,,,ACTIVE COOLING,AKTIVKUEHLUNG,6
85,FAN COOLING,enum,0,,,OFF,AUS,6
85,FAN COOLING,enum,1,,,ON,EIN,6
89,AREA COOLING,enum,0,,,OFF,AUS,6
89,AREA COOLING,enum,1,,,ON,EIN,6
93,HEAT-UP PROGRAM,enum,0,,,OFF,AUS,8
93,HEAT-UP PROGRAM,enum,1,,,ON,EIN,8
103,SUMMER MODE,enum,0,,,OFF,AUS,8
103,SUMMER MODE,enum,1,,,ON,EIN,8
106,PUMP CYCLES,enum,0,,,OFF,AUS,8
106,PUMP CYCLES,enum,1,,,ON,EIN,8
111,SOURCE MEDIUM,enum,0,,,ETHYLENE GLYCOL,ETHYLENGLYKOL,8
111,SOURCE MEDIUM,enum,2,,,POTASSIUM CARBONATE,KALIUMKARBONAT,8
111,SOURCE MEDIUM,enum,1,,,WATER,WASSER,8
111,SOURCE MEDIUM,enum,2,,,EXTRACT AIR MODULE 0,ABLUFTMODUL 0,8
111,SOURCE MEDIUM,enum,3,,,EXTRACT AIR MODULE 30,ABLUFTMODUL 30,8
111,SOURCE MEDIUM,enum,4,,,EXTRACT AIR MODULE 60,ABLUFTMODUL 60,8
111,SOURCE MEDIUM,enum,5,,,EXTRACT AIR MODULE 120,ABLUFTMODUL 120,8
111,SOURCE MEDIUM,enum,6,,,EXTRACT AIR MODULE 180,ABLUFTMODUL 180,8
111,SOURCE MEDIUM,enum,8,,,GROUNDWATER MODULE,GRUNDWASSERSTATION,8
122,PASTEURISATION,enum,0,,,OFF,AUS,8
122,PASTEURISATION,enum,1,,,ON,EIN,8
123,WW LEARNING FUNCTION,enum,0,,,OFF,AUS,6
123,WW LEARNING FUNCTION,enum,1,,,ON,EIN,6
127,TYPE,enum,390,,,WPM 3,WPM 3,6
342,EXTERNAL HEAT SOURCE,enum,0,,,OFF,AUS,8
342,EXTERNAL HEAT SOURCE,enum,1,,,THREADED IMMERSION HEATER,EINSCHRAUBHEIZKOERPER,8
342,EXTERNAL HEAT SOURCE,enum,2,,,BOILER,KESSEL,8
342,EXTERNAL HEAT SOURCE,enum,3,,,HZG PWM,HZG-PWM,8
363,SOLAR,enum,0,,,OFF,AUS,8
363,SOLAR,enum,1,,,ON,EIN,8
369,EXTERNAL HEAT SOURCE,enum,0,,,OFF,AUS,8
369,EXTERNAL HEAT SOURCE,enum,1,,,SUPPORTED,UNTERSTUEZT,8
369,EXTERNAL HEAT SOURCE,enum,2,,,INDEPENDENT,UNABHAENGIG,8
369,EXTERNAL HEAT SOURCE,enum,3,,,ALONE,ALLEINE,8
375,DHW MODE,enum,1,,,PRIORITY OPERATION,VORRANGBETRIEB,8
375,DHW MODE,enum,2,,,PARALLEL OPERATION,PARALLELBETRIEB,8
375,DHW MODE,enum,3,,,PARTIAL PRIORITY,TEILVORRANG,8
376,AUTOMATIC DHW CONTROL,enum,0,,,OFF,AUS,8
376,AUTOMATIC DHW CONTROL,enum,1,,,ON,EIN,8
401,PUMPS,bitveld,B0,0,0x0001,COMPRESSOR 1,VERDICHTER-1,6
401,PUMPS,bitveld,B1,1,0x0002,COMPRESSOR 2,VERDICHTER-2,6
401,PUMPS,bitveld,B2,2,0x0004,COMPRESSOR 3,VERDICHTER-3,6
401,PUMPS,bitveld,B3,3,0x0008,COMPRESSOR 4,VERDICHTER-4,6
401,PUMPS,bitveld,B4,4,0x0010,COMPRESSOR 5,VERDICHTER-5,6
401,PUMPS,bitveld,B5,5,0x0020,COMPRESSOR 6,VERDICHTER-6,6
401,PUMPS,bitveld,B6,6,0x0040,BUFFER CHARGING PUMP 1,PUFFERLADEPUMPE-1,6
401,PUMPS,bitveld,B7,7,0x0080,BUFFER CHARGING PUMP 2,PUFFERLADEPUMPE-2,6
401,PUMPS,bitveld,B8,8,0x0100,BUFFER CHARGING PUMP 3,PUFFERLADEPUMPE-3,6
401,PUMPS,bitveld,B9,9,0x0200,BUFFER CHARGING PUMP 4,PUFFERLADEPUMPE-4,6
401,PUMPS,bitveld,B10,10,0x0400,BUFFER CHARGING PUMP 5,PUFFERLADEPUMPE-5,6
401,PUMPS,bitveld,B11,11,0x0800,BUFFER CHARGING PUMP 6,PUFFERLADEPUMPE-6,6
402,PUMP,bitveld,B0,0,0x0001,BUFFER CHARGING PUMP 1,PUFFERLADEPUMPE-1,6
402,PUMP,bitveld,B1,1,0x0002,BUFFER CHARGING PUMP 2,PUFFERLADEPUMPE-2,6
402,PUMP,bitveld,B2,2,0x0004,SOURCE PUMP,QUELLENPUMPE,6
402,PUMP,bitveld,B3,3,0x0008,SOLAR CIRCUIT PUMP,SOLARPUMPE,6
402,PUMP,bitveld,B4,4,0x0010,HTG CIRC PUMP 1,HEIZKREISPUMPE-1,6
402,PUMP,bitveld,B5,5,0x0020,HTG CIRC PUMP 2,HEIZKREISPUMPE-2,6
402,PUMP,bitveld,B6,6,0x0040,DHW CHARGING PUMP,WARMWASSERLADEPUMPE,6
402,PUMP,bitveld,B7,7,0x0080,MIXER OPEN,MISCHER-AUF,6
402,PUMP,bitveld,B8,8,0x0100,MIXER CLOSED,MISCHER-ZU,6
402,PUMP,bitveld,B9,9,0x0200,DHW CIRCULATION PUMP,ZIRKULATIONSPUMPE,6
402,PUMP,bitveld,B10,10,0x0400,HEAT SOURCE 2,2-WAERMEERZEUGER,6
425,EMERGENCY OPERATION,enum,0,,,OFF,AUS,6
425,EMERGENCY OPERATION,enum,1,,,ON,EIN,6
450,BUFFER OPERATION,enum,0,,,OFF,AUS,6
450,BUFFER OPERATION,enum,1,,,ON,EIN,6
451,HEATING CIRCUIT OPTIMAL,enum,0,,,OFF,AUS,6
451,HEATING CIRCUIT OPTIMAL,enum,1,,,ON,EIN,6
454,COMBI CYLINDER,enum,0,,,OFF,AUS,6
454,COMBI CYLINDER,enum,1,,,ON,EIN,6
456,COOLING,enum,0,,,OFF,AUS,6
456,COOLING,enum,1,,,ON,EIN,6
465,SINGLE PHASE OPERATION,enum,0,,,OFF,AUS,6
465,SINGLE PHASE OPERATION,enum,1,,,ON,EIN,6
466,QUICK START,enum,0,,,OFF,AUS,6
466,QUICK START,enum,1,,,ON,EIN,6
467,FAN REDUCTION,enum,0,,,OFF,AUS,6
467,FAN REDUCTION,enum,1,,,ON,EIN,6
468,HEAT PUMP OFF,enum,0,,,OFF,AUS,6
468,HEAT PUMP OFF,enum,1,,,ON,EIN,6
471,OPERATING STATUS,bitveld,B0,0,0x0001,HEATING CIRCUIT 1 PUMP,HK 1 PUMPE,6
471,OPERATING STATUS,bitveld,B1,1,0x0002,HEATING CIRCUIT 2 PUMP,HK 2 PUMPE,6
471,OPERATING STATUS,bitveld,B2,2,0x0004,HEAT-UP PROGRAM,AUFHEIZPROGRAMM,6
471,OPERATING STATUS,bitveld,B3,3,0x0008,ELECTRIC EMERGENCY/BOOSTER HEATER,NHZ STUFEN,6
471,OPERATING STATUS,bitveld,B4,4,0x0010,HEATING,HEIZBETRIEB,6
471,OPERATING STATUS,bitveld,B5,5,0x0020,DHW MODE,WARMWASSERBETRIEB,6
471,OPERATING STATUS,bitveld,B6,6,0x0040,COMPRESSOR,VERDICHTER,6
471,OPERATING STATUS,bitveld,B7,7,0x0080,SUMMER MODE,SOMMERBETRIEB,6
471,OPERATING STATUS,bitveld,B8,8,0x0100,COOLING MODE,KUEHLBETRIEB,6
471,OPERATING STATUS,bitveld,B9,9,0x0200,DEFROST,ABTAUBETRIEB,6
471,OPERATING STATUS,bitveld,B10,10,0x0400,SILENT MODE 1,SILENTMODE 1,6
471,OPERATING STATUS,bitveld,B11,11,0x0800,SILENT MODE 2,SILENTMODE 2,6
475,START DEFROST,enum,0,,,OFF,AUS,8
475,START DEFROST,enum,1,,,ON,EIN,8
477,OUTPUT REDUCTION,enum,0,,,OFF,AUS,6
477,OUTPUT REDUCTION,enum,1,,,ON,EIN,6
480,RESET,enum,0,,,OFF,AUS,6
480,RESET,enum,2,,,FAULT LIST RESET,RESET FEHLERLISTE,6
480,RESET,enum,3,,,HEAT PUMP RESET,RESET WAERMEPUMPE,6
485,STATUS,bitveld,B0,0,0x0001,HEATING CIRCUIT PUMP,HEIZKREISPUMPE,6
485,STATUS,bitveld,B1,1,0x0002,MIXER PUMP,MISCHERPUMPE,6
485,STATUS,bitveld,B2,2,0x0004,MIXER OPEN,MISCHER AUF,6
485,STATUS,bitveld,B3,3,0x0008,MIXER CLOSE,MISCHER ZU,6
485,STATUS,bitveld,B6,6,0x0040,SOURCE PUMP,QUELLENPUMPE,6
485,STATUS,bitveld,B8,8,0x0100,DHW CHARGING PUMP,WARMWASSERLADEPUMPE,6
485,STATUS,bitveld,B10,10,0x0400,HEAT SOURCE 2,2. WAERMEERZEUGER,6
485,STATUS,bitveld,B11,11,0x0800,DHW CIRCULATION PUMP,ZIRKULATIONSPUMPE,6
485,STATUS,bitveld,B12,12,0x1000,SOLAR CIRCUIT PUMP,SOLARPUMPE,6
485,STATUS,bitveld,B13,13,0x2000,COOLING MODE,KUEHLBETRIEB,6
488,POWER-OFF,bitveld,B0,0,0x0001,POWER-OFF,EVU SPERRE,6
550,TYPE,enum,16,,,IWS EEV,IWS EEV,6
550,TYPE,enum,32,,,IWS iW 338,IWS iW 338,6
550,TYPE,enum,48,,,IWS HT,IWS HT,6
550,TYPE,enum,64,,,IWS HT iK,IWS HT iK,6
550,TYPE,enum,80,,,IWS Inverter 393,IWS Inverter 393,6
550,TYPE,enum,112,,,IWS BTT 419,IWS BTT 419,6
700,DYNAMISIERUNG-1,bitveld,B0,0,0x0001,Raumtemperaturen HK1,Raumtemperaturen HK1,6
700,DYNAMISIERUNG-1,bitveld,B1,1,0x0002,Raumtemperaturen HK2,Raumtemperaturen HK2,6
700,DYNAMISIERUNG-1,bitveld,B2,2,0x0004,Warmwasser,Warmwasser,6
700,DYNAMISIERUNG-1,bitveld,B3,3,0x0008,Kuehlen,Kuehlen,6
700,DYNAMISIERUNG-1,bitveld,B4,4,0x0010,Solar Info,Solar Info,6
700,DYNAMISIERUNG-1,bitveld,B5,5,0x0020,Waermeerzeuger extern Heizen,Waermeerzeuger extern Heizen,6
700,DYNAMISIERUNG-1,bitveld,B6,6,0x0040,Elektrische Nacherwaermung,Elektrische Nacherwaermung,6
700,DYNAMISIERUNG-1,bitveld,B7,7,0x0080,Quelle,Quelle,6
700,DYNAMISIERUNG-1,bitveld,B8,8,0x0100,Heizprogramm HZK 1,Heizprogramm HZK 1,6
700,DYNAMISIERUNG-1,bitveld,B9,9,0x0200,Heizprogramm HZK 2,Heizprogramm HZK 2,6
700,DYNAMISIERUNG-1,bitveld,B10,10,0x0400,Inbetriebnahme Auslegung HZG,Inbetriebnahme Auslegung HZG,6
700,DYNAMISIERUNG-1,bitveld,B11,11,0x0800,Elektrische Leistungsaufnahme,Elektrische Leistungsaufnahme,6
700,DYNAMISIERUNG-1,bitveld,B12,12,0x1000,Solar Einstellungen,Solar Einstellungen,6
700,DYNAMISIERUNG-1,bitveld,B13,13,0x2000,Waermeerzeuger extern WW,Waermeerzeuger extern WW,6
700,DYNAMISIERUNG-1,bitveld,B14,14,0x4000,Waermeerzeuger extern Info,Waermeerzeuger extern Info,6
701,DYNAMISIERUNG-2,bitveld,B0,0,0x0001,Aktivkuehlung,Aktivkuehlung,6
701,DYNAMISIERUNG-2,bitveld,B1,1,0x0002,Passivkuehlung,Passivkuehlung,6
701,DYNAMISIERUNG-2,bitveld,B2,2,0x0004,WW-Leistung Sommer/Winter,WW-Leistung Sommer/Winter,6
701,DYNAMISIERUNG-2,bitveld,B3,3,0x0008,Silent-Mode,Silent-Mode,6
701,DYNAMISIERUNG-2,bitveld,B4,4,0x0010,Verdichterstarts,Verdichterstarts,6
701,DYNAMISIERUNG-2,bitveld,B5,5,0x0020,Silent-Mode Programm 1,Silent-Mode Programm 1,6
701,DYNAMISIERUNG-2,bitveld,B6,6,0x0040,Silent-Mode Programm 2,Silent-Mode Programm 2,6
701,DYNAMISIERUNG-2,bitveld,B7,7,0x0080,WW-Inbetriebnahme,WW-Inbetriebnahme,6
701,DYNAMISIERUNG-2,bitveld,B8,8,0x0100,Heizkreis 2,Heizkreis 2,6
702,SYSTEM,bitveld,B0,0,0x0001,FE7 an HZK1,FE7 an HZK1,6
702,SYSTEM,bitveld,B1,1,0x0002,FE7 an HZK2,FE7 an HZK2,6
702,SYSTEM,bitveld,B2,2,0x0004,FEK an HZK1,FEK an HZK1,6
702,SYSTEM,bitveld,B3,3,0x0008,FEK an HZK2,FEK an HZK2,6
702,SYSTEM,bitveld,B4,4,0x0010,HZK2 konfiguriert,HZK2 konfiguriert,6
702,SYSTEM,bitveld,B5,5,0x0020,MSM-2 vorhanden,MSM-2 vorhanden,6
702,SYSTEM,bitveld,B6,6,0x0040,MFG vorhanden,MFG vorhanden,6
702,SYSTEM,bitveld,B7,7,0x0080,MSM-3 vorhanden,MSM-3 vorhanden,6
702,SYSTEM,bitveld,B9,9,0x0200,ISG vorhanden,ISG vorhanden,6
704,FUEHLER,bitveld,B0,0,0x0001,WP-Vorlauf,WP-Vorlauf,6
704,FUEHLER,bitveld,B1,1,0x0002,WP-Ruecklauf,WP-Ruecklauf,6
704,FUEHLER,bitveld,B2,2,0x0004,WW-Fuehler,WW-Fuehler,6
704,FUEHLER,bitveld,B3,3,0x0008,Aussenfuehler,Aussenfuehler,6
704,FUEHLER,bitveld,B4,4,0x0010,Mischerfuehler,Mischerfuehler,6
704,FUEHLER,bitveld,B5,5,0x0020,Quellenfuehler,Quellenfuehler,6
704,FUEHLER,bitveld,B6,6,0x0040,Vorlauffuehler Kuehlung,Vorlauffuehler Kuehlung,6
704,FUEHLER,bitveld,B7,7,0x0080,Solar Kollektorfuehler,Solar Kollektorfuehler,6
705,STATUS,bitveld,B0,0,0x0001,IWS 1 nicht parametriert,IWS 1 nicht parametriert,6
705,STATUS,bitveld,B1,1,0x0002,IWS 2 nicht parametriert,IWS 2 nicht parametriert,6
705,STATUS,bitveld,B2,2,0x0004,IWS 3 nicht parametriert,IWS 3 nicht parametriert,6
705,STATUS,bitveld,B3,3,0x0008,IWS 4 nicht parametriert,IWS 4 nicht parametriert,6
705,STATUS,bitveld,B4,4,0x0010,IWS 5 nicht parametriert,IWS 5 nicht parametriert,6
705,STATUS,bitveld,B5,5,0x0020,IWS 6 nicht parametriert,IWS 6 nicht parametriert,6
705,STATUS,bitveld,B8,8,0x0100,IWS 1 mit WPM verbunden,IWS 1 mit WPM verbunden,6
705,STATUS,bitveld,B9,9,0x0200,IWS 2 mit WPM verbunden,IWS 2 mit WPM verbunden,6
705,STATUS,bitveld,B10,10,0x0400,IWS 3 mit WPM verbunden,IWS 3 mit WPM verbunden,6
705,STATUS,bitveld,B11,11,0x0800,IWS 4 mit WPM verbunden,IWS 4 mit WPM verbunden,6
705,STATUS,bitveld,B12,12,0x1000,IWS 5 mit WPM verbunden,IWS 5 mit WPM verbunden,6
705,STATUS,bitveld,B13,13,0x2000,IWS 6 mit WPM verbunden,IWS 6 mit WPM verbunden,6
706,FEHLER,bitveld,B0,0,0x0001,IWS 1 FATAL ERROR,IWS 1 FATAL ERROR,6
706,FEHLER,bitveld,B1,1,0x0002,IWS 2 FATAL ERROR,IWS 2 FATAL ERROR,6
706,FEHLER,bitveld,B2,2,0x0004,IWS 3 FATAL ERROR,IWS 3 FATAL ERROR,6
706,FEHLER,bitveld,B3,3,0x0008,IWS 4 FATAL ERROR,IWS 4 FATAL ERROR,6
706,FEHLER,bitveld,B4,4,0x0010,IWS 5 FATAL ERROR,IWS 5 FATAL ERROR,6
706,FEHLER,bitveld,B5,5,0x0020,IWS 6 FATAL ERROR,IWS 6 FATAL ERROR,6
706,FEHLER,bitveld,B8,8,0x0100,IWS 1 FEHLER,IWS 1 FEHLER,6
706,FEHLER,bitveld,B9,9,0x0200,IWS 2 FEHLER,IWS 2 FEHLER,6
706,FEHLER,bitveld,B10,10,0x0400,IWS 3 FEHLER,IWS 3 FEHLER,6
706,FEHLER,bitveld,B11,11,0x0800,IWS 4 FEHLER,IWS 4 FEHLER,6
706,FEHLER,bitveld,B12,12,0x1000,IWS 5 FEHLER,IWS 5 FEHLER,6
706,FEHLER,bitveld,B13,13,0x2000,IWS 6 FEHLER,IWS 6 FEHLER,6
1028,STATUS,bitveld,B4,4,0x0010,COMPRESSOR 1,VERDICHTER 1,6
1028,STATUS,bitveld,B5,5,0x0020,COMPRESSOR 2,VERDICHTER 2,6
1028,STATUS,bitveld,B6,6,0x0040,NHZ 1,NHZ 1,6
1028,STATUS,bitveld,B7,7,0x0080,NHZ 2,NHZ 2,6
1028,STATUS,bitveld,B8,8,0x0100,DEFROST VALVE,ABTAUVENTIL,6
1028,STATUS,bitveld,B9,9,0x0200,FAN,LUEFTER,6
1028,STATUS,bitveld,B11,11,0x0800,PRESSURE COMPENSATION,DRUCKAUSGLEICH,6
1028,STATUS,bitveld,B12,12,0x1000,OIL COMPENSATION,OELAUSGLEICH,6
1028,STATUS,bitveld,B10,10,0x0400,OIL SUMP,OELSUMPF,6
1028,STATUS,bitveld,B0,0,0x0001,HD LIMITER,HD-WAECHTER,6
1028,STATUS,bitveld,B1,1,0x0002,ND LIMITER,ND-WAECHTER,6
1028,STATUS,bitveld,B2,2,0x0004,DEFROST SIGNAL,ABTAUSIGNAL,6
1028,STATUS,bitveld,B3,3,0x0008,CENTRAL INPUT,SAMMELEIN,6
1140,FEHLER,bitveld,B0,0,0x0001,FATAL-ERROR,FATAL-ERROR,6
1713,POWERDEFROST,enum,0,,,OFF,AUS,6
1713,POWERDEFROST,enum,1,,,ON,EIN,6
2028,STATUS,bitveld,B4,4,0x0010,COMPRESSOR 1,VERDICHTER 1,
2028,STATUS,bitveld,B5,5,0x0020,COMPRESSOR 2,VERDICHTER 2,
2028,STATUS,bitveld,B8,8,0x0100,DEFROST VALVE,ABTAUVENTIL,
2028,STATUS,bitveld,B9,9,0x0200,FAN,LUEFTER,
2028,STATUS,bitveld,B11,11,0x0800,PRESSURE COMPENSATION,DRUCKAUSGLEICH,
2028,STATUS,bitveld,B12,12,0x1000,OIL COMPENSATION,OELAUSGLEICH,
2028,STATUS,bitveld,B10,10,0x0400,OIL SUMP,OELSUMPF,
2028,STATUS,bitveld,B0,0,0x0001,HD LIMITER,HD-WAECHTER,
2028,STATUS,bitveld,B1,1,0x0002,ND LIMITER,ND-WAECHTER,
2028,STATUS,bitveld,B2,2,0x0004,DEFROST SIGNAL,ABTAUSIGNAL,
2028,STATUS,bitveld,B3,3,0x0008,CENTRAL INPUT,SAMMELEIN,
2140,FEHLER,bitveld,B0,0,0x0001,FATAL-ERROR,FATAL-ERROR,
3028,STATUS,bitveld,B4,4,0x0010,COMPRESSOR 1,VERDICHTER 1,
3028,STATUS,bitveld,B5,5,0x0020,COMPRESSOR 2,VERDICHTER 2,
3028,STATUS,bitveld,B8,8,0x0100,DEFROST VALVE,ABTAUVENTIL,
3028,STATUS,bitveld,B9,9,0x0200,FAN,LUEFTER,
3028,STATUS,bitveld,B11,11,0x0800,PRESSURE COMPENSATION,DRUCKAUSGLEICH,
3028,STATUS,bitveld,B12,12,0x1000,OIL COMPENSATION,OELAUSGLEICH,
3028,STATUS,bitveld,B10,10,0x0400,OIL SUMP,OELSUMPF,
3028,STATUS,bitveld,B0,0,0x0001,HD LIMITER,HD-WAECHTER,
3028,STATUS,bitveld,B1,1,0x0002,ND LIMITER,ND-WAECHTER,
3028,STATUS,bitveld,B2,2,0x0004,DEFROST SIGNAL,ABTAUSIGNAL,
3028,STATUS,bitveld,B3,3,0x0008,CENTRAL INPUT,SAMMELEIN,
3140,FEHLER,bitveld,B0,0,0x0001,FATAL-ERROR,FATAL-ERROR,
4028,STATUS,bitveld,B4,4,0x0010,COMPRESSOR,VERDICHTER,
4028,STATUS,bitveld,B5,5,0x0020,COMPRESSOR,VERDICHTER,
4028,STATUS,bitveld,B8,8,0x0100,DEFROST VALVE,ABTAUVENTIL,
4028,STATUS,bitveld,B9,9,0x0200,FAN,LUEFTER,
4028,STATUS,bitveld,B11,11,0x0800,PRESSURE COMPENSATION,DRUCKAUSGLEICH,
4028,STATUS,bitveld,B12,12,0x1000,OIL COMPENSATION,OELAUSGLEICH,
4028,STATUS,bitveld,B10,10,0x0400,OIL SUMP,OELSUMPF,
4028,STATUS,bitveld,B0,0,0x0001,HD LIMITER,HD-WAECHTER,
4028,STATUS,bitveld,B1,1,0x0002,ND LIMITER,ND-WAECHTER,
4028,STATUS,bitveld,B2,2,0x0004,DEFROST SIGNAL,ABTAUSIGNAL,
4028,STATUS,bitveld,B3,3,0x0008,CENTRAL INPUT,SAMMELEIN,
4140,FEHLER,bitveld,B0,0,0x0001,FATAL-ERROR,FATAL-ERROR,
5028,STATUS,bitveld,B4,4,0x0010,COMPRESSOR,VERDICHTER,
5028,STATUS,bitveld,B5,5,0x0020,COMPRESSOR,VERDICHTER,
5028,STATUS,bitveld,B8,8,0x0100,DEFROST VALVE,ABTAUVENTIL,
5028,STATUS,bitveld,B9,9,0x0200,FAN,LUEFTER,
5028,STATUS,bitveld,B11,11,0x0800,PRESSURE COMPENSATION,DRUCKAUSGLEICH,
5028,STATUS,bitveld,B12,12,0x1000,OIL COMPENSATION,OELAUSGLEICH,
5028,STATUS,bitveld,B10,10,0x0400,OIL SUMP,OELSUMPF,
5028,STATUS,bitveld,B0,0,0x0001,HD LIMITER,HD-WAECHTER,
5028,STATUS,bitveld,B1,1,0x0002,ND LIMITER,ND-WAECHTER,
5028,STATUS,bitveld,B2,2,0x0004,DEFROST SIGNAL,ABTAUSIGNAL,
5028,STATUS,bitveld,B3,3,0x0008,CENTRAL INPUT,SAMMELEIN,
5140,FEHLER,bitveld,B0,0,0x0001,FATAL-ERROR,FATAL-ERROR,
6028,STATUS,bitveld,B4,4,0x0010,COMPRESSOR,VERDICHTER,
6028,STATUS,bitveld,B5,5,0x0020,COMPRESSOR,VERDICHTER,
6028,STATUS,bitveld,B8,8,0x0100,DEFROST VALVE,ABTAUVENTIL,
6028,STATUS,bitveld,B9,9,0x0200,FAN,LUEFTER,
6028,STATUS,bitveld,B11,11,0x0800,PRESSURE COMPENSATION,DRUCKAUSGLEICH,
6028,STATUS,bitveld,B12,12,0x1000,OIL COMPENSATION,OELAUSGLEICH,
6028,STATUS,bitveld,B10,10,0x0400,OIL SUMP,OELSUMPF,
6028,STATUS,bitveld,B0,0,0x0001,HD LIMITER,HD-WAECHTER,
6028,STATUS,bitveld,B1,1,0x0002,ND LIMITER,ND-WAECHTER,
6028,STATUS,bitveld,B2,2,0x0004,DEFROST SIGNAL,ABTAUSIGNAL,
6028,STATUS,bitveld,B3,3,0x0008,CENTRAL INPUT,SAMMELEIN,
6140,FEHLER,bitveld,B0,0,0x0001,FATAL-ERROR,FATAL-ERROR,
60020,EXTENSION,enum,1,,,SG-READY,SG-READY,6
60020,EXTENSION,enum,2,,,KNX,KNX,6
60020,EXTENSION,enum,3,,,EMI,EMI,6
60020,EXTENSION,enum,4,,,MODBUS,MODBUS,6
60020,EXTENSION,enum,9,,,TEST,TEST,6
60100,CAN-STATUS,enum,0,,,OK,OK,1
60100,CAN-STATUS,enum,-1,,,FAULT,STOERUNG,1
60100,CAN-STATUS,enum,-2,,,CAN-FEHLER,CAN-FEHLER,1
60100,CAN-STATUS,enum,-3,,,CAN-FEHLER,CAN-FEHLER,1
60100,CAN-STATUS,enum,-4,,,LEITUNGSFEHLER,LEITUNGSFEHLER,1
60102,RESET ISG,enum,0,,,OFF,AUS,6
60102,RESET ISG,enum,1,,,NEU-STARTEN,NEU-STARTEN,6
60102,RESET ISG,enum,2,,,SENDEN,SENDEN,6
60305,SG READY ENABLED,enum,0,,,OFF,AUS,6
60305,SG READY ENABLED,enum,1,,,ON,EIN,6
60306,Operating state,enum,0,,,Disabled,DEAKTIVIERT,6
60306,Operating state,enum,1,,,Operating state 1,BETRIEBSZUSTAND_1,6
60306,Operating state,enum,2,,,Operating state 2,BETRIEBSZUSTAND_2,6
60306,Operating state,enum,3,,,Operating state 3,BETRIEBSZUSTAND_3,6
60306,Operating state,enum,4,,,Operating state 4,BETRIEBSZUSTAND_4,6
60317,Heating buffer,enum,0,,,No buffer,KEIN-PUFFER,6
60317,Heating buffer,enum,1,,,Buffer with mixer,PUFFER-MIT-MISCHER,6
60317,Heating buffer,enum,2,,,Buffer without mixer,PUFFER-OHNE-MISCHER,6
60321,EINGANG 1,enum,1,,,EINGANG 1,EINGANG 1,6
60322,EINGANG 2,enum,1,,,EINGANG 2,EINGANG 2,6
